          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="1929392070" classid="UserCmp" defn="master:import" x="72" y="36" h="25" w="58" z="10" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User id="1494909000" classid="UserCmp" defn="master:export" x="900" y="126" h="24" w="73" z="440" q="4" orient="4" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="PODf" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:mult" id="1287392599" x="306" y="342" w="80" h="56" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="686162649" x="342" y="306" w="80" h="59" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:leadlag" id="758510519" x="522" y="180" w="80" h="58" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4469631">
            <param name="Limit" value="0" />
            <param name="COM" value="Lead_Lag" />
            <param name="Reset" value="1" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T1" value="T11" />
            <param name="T2" value="T21" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:diffpole" id="1883027661" x="432" y="180" w="80" h="58" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49042057">
            <param name="Limit" value="0" />
            <param name="COM" value="Differential_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="Tw" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="197173798" x="792" y="126" w="80" h="59" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="dfMax" />
            <param name="LL" value="dfMin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="38580677" name="" x="468" y="180" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1673257154" name="master:var" x="54" y="360" w="34" h="53" z="80" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.2" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="fw" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="755100316" name="master:datalabel" x="126" y="360" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="fw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2023024179" name="" x="90" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="832318538" name="master:var" x="54" y="414" w="43" h="53" z="110" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="f lead1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1901993221" name="master:datalabel" x="126" y="414" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="f11" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2134574897" name="" x="90" y="414" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="880835195" name="master:var" x="54" y="468" w="40" h="53" z="130" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="50.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="f lag1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1357302262" name="master:datalabel" x="126" y="468" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="f21" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2087053772" name="" x="90" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1643926032" name="master:const" x="270" y="306" w="76" h="22" z="60" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="881804050" name="master:datalabel" x="252" y="342" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="fw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1340170893" name="" x="252" y="342" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="234147133" name="master:emtconst" x="270" y="378" w="76" h="22" z="100" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="583700944" name="master:datalabel" x="396" y="306" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="84702093" name="" x="378" y="306" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="616567401" x="306" y="450" w="80" h="56" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1072491000" x="342" y="414" w="80" h="59" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1549229658" name="master:const" x="270" y="414" w="76" h="22" z="120" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1909569743" name="" x="252" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="2019250903" name="master:emtconst" x="270" y="486" w="76" h="22" z="140" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1818145097" name="master:datalabel" x="396" y="414" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="T11" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2130170541" name="" x="378" y="414" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1118386187" x="306" y="558" w="80" h="56" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1470630119" x="342" y="522" w="80" h="59" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="314895868" name="master:const" x="270" y="522" w="76" h="22" z="160" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847120841" name="" x="252" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="965197088" name="master:emtconst" x="270" y="594" w="76" h="22" z="180" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="551664996" name="master:datalabel" x="396" y="522" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="T21" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="605042247" name="" x="378" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1531310856" name="master:datalabel" x="252" y="450" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="f11" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2057736739" name="master:datalabel" x="252" y="558" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="f21" />
          </paramlist>
        </User>
        <User id="2026625980" classid="UserCmp" defn="master:export" x="900" y="234" h="24" w="77" z="390" q="4" orient="4" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="PODV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="459066269" name="master:datalabel" x="198" y="612" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gf" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1365029351" name="" x="162" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1322487116" name="master:var" x="54" y="612" w="34" h="53" z="170" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="-10" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="Gf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1019618931" name="master:datalabel" x="126" y="684" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1484875102" name="" x="90" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1081000108" name="master:var" x="54" y="684" w="34" h="53" z="210" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="-10" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="Gv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="333389684" name="master:datalabel" x="360" y="180" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="499142651" name="" x="360" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1378582231" name="master:gain" x="720" y="126" w="80" h="36" z="360" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="34173863">
            <param name="Name" value="" />
            <param name="G" value="Gf" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1355336437" x="792" y="234" w="80" h="59" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="dVMax" />
            <param name="LL" value="dVMin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1528844620" name="master:gain" x="720" y="234" w="80" h="36" z="350" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="34173863">
            <param name="Name" value="" />
            <param name="G" value="Gv" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="796755272" name="" x="684" y="126" w="64" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="108" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1933365460" x="126" y="612" w="80" h="56" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1854354603" name="master:emtconst" x="90" y="648" w="76" h="22" z="190" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1089160094" name="" x="828" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2082538575" name="" x="828" y="126" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1508401206" name="master:var" x="666" y="288" w="43" h="53" z="70" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="dVmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="598020012" name="master:datalabel" x="738" y="288" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="dVMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="44778989" name="" x="702" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1356710674" name="" x="738" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="947524295" name="" x="846" y="288" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="94497278" name="master:datalabel" x="864" y="288" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="dVMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="327262096" name="master:var" x="666" y="54" w="41" h="53" z="30" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="3" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="dfmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1211609796" name="master:datalabel" x="738" y="54" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="dfMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2117902828" name="" x="702" y="54" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1352931718" name="master:gain" x="810" y="54" w="80" h="36" z="40" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="34173863">
            <param name="Name" value="" />
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1076754446" name="" x="738" y="54" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="706464408" name="" x="846" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1184438143" name="master:datalabel" x="864" y="54" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="dfMin" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" id="610133766" name="" link="-1" x="486" y="360" w="576" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="194873716" name="fw" link="1673257154" />
          <Control classid="Slider" id="239804457" name="f lead1" link="832318538" />
          <Control classid="Slider" id="1699618120" name="f lag1" link="880835195" />
          <Control classid="Slider" id="967247574" name="f LP" link="1475775436" />
          <Control classid="Slider" id="188164662" name="Gf" link="1322487116" />
          <Control classid="Slider" id="1028053452" name="Gv" link="1081000108" />
          <Control classid="Slider" id="2145176762" name="dfmax" link="327262096" />
          <Control classid="Slider" id="1833454325" name="dVmax" link="1508401206" />
        </Frame>
        <User classid="UserCmp" id="1752325856" name="master:pgb" x="396" y="144" w="41" h="40" z="50" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="In" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663645" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2010421432" name="" x="396" y="180" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="1413557441" name="master:pgb" x="468" y="234" w="41" h="40" z="410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="HP" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663647" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1833171840" name="" x="468" y="234" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" id="1960405031" name="master:pgb" x="846" y="198" w="50" h="40" z="400" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Out V" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663646" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="752102461" name="frame" link="-1" x="1062" y="36" w="576" h="432">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="752102461">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="215656567" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="215656567">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1004583541" name="In" link="1752325856" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1983373205" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1983373205">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="693515963" name="Out" link="494471499" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="428781814" name="Out f" link="27362454" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="409156808" name="Out V" link="1960405031" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="442651654" name="HP" link="1413557441" color="50331648" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="1773337667" name="master:realpole" x="594" y="180" w="80" h="58" z="340" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="96177319">
            <param name="Name" value="" />
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="TLP" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1475775436" name="master:var" x="54" y="522" w="35" h="53" z="150" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="f LP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="333259158" name="master:datalabel" x="126" y="522" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="fLP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="221800511" name="" x="90" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="2114728618" x="306" y="666" w="80" h="56" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="729211221" name="master:const" x="270" y="630" w="76" h="22" z="200" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1121514433" name="" x="252" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1035984160" name="master:emtconst" x="270" y="702" w="76" h="22" z="220" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1138092111" name="master:datalabel" x="396" y="630" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TLP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="145584773" name="" x="378" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="156801668" name="master:datalabel" x="252" y="666" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="fLP" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1227180058" x="342" y="630" w="80" h="59" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1973337557" name="" x="846" y="234" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="27362454" name="master:pgb" x="846" y="162" w="46" h="40" z="420" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Out f" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663648" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="429983992" name="" x="846" y="162" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="684231906" name="master:datalabel" x="594" y="216" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1508913187" name="master:datalabel" x="432" y="216" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1717017211" name="master:datalabel" x="522" y="216" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User id="658110465" classid="UserCmp" defn="master:import" x="72" y="72" h="25" w="64" z="20" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="494471499" name="master:pgb" x="630" y="180" w="41" h="40" z="430" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Out" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663649" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="542620134" name="master:gain" x="810" y="288" w="80" h="36" z="90" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="34173863">
            <param name="Name" value="" />
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PIwithFreeze_3_1_1_3_1_1" group="" url="" version="" build="" crc="109323121" instances="100" key="" view="false" date="1765927750" id="565712011">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
            <vis />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1E-20" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Internal anti wind-up gain" name="KawIn" group="PI parameters" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="External anti wind-up gain" name="KawOut" group="PI parameters" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Init" name="Init" group="PI parameters" unit="" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-21" y="-21" width="42" height="42" stroke="Red" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="-5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="151">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1659880609" x="288" y="270" w="58" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="465552850" x="306" y="468" w="60" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="170910866" x="522" y="486" w="64" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2134113506" x="900" y="270" w="66" h="24" z="250" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1601124479" x="774" y="270" w="80" h="59" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1306520221" x="630" y="270" w="80" h="61" z="210" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1879546598" x="558" y="270" w="80" h="36" z="170" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="334126644" x="558" y="414" w="80" h="73" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="Init" />
            <param name="YRst" value="Init" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="102355553" x="396" y="414" w="82" h="91" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="270" w="64" h="10" orient="0" id="1155184583" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="468" w="10" h="28" orient="0" id="1878002710" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="486" w="10" h="46" orient="0" id="1351851774" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="414" w="28" h="10" orient="0" id="454452039" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="2018964729" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="414" w="28" h="154" orient="0" id="95643870" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-144" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1424013514" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF919191" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <User classid="UserCmp" name="master:const" id="1910299759" x="324" y="378" w="76" h="22" z="90" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="414" w="46" h="118" orient="0" id="462528304" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1365507941" x="198" y="54" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1334990795" x="198" y="72" w="57" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="69046813" x="198" y="126" w="89" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1334818327" x="198" y="144" w="86" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="468" w="64" h="10" orient="0" id="891910711" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="1271400593" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF919191" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="1997894693" x="450" y="270" w="80" h="56" z="160" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="46" h="10" orient="0" id="1453143521" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1675369106" x="324" y="216" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="216" w="82" h="28" orient="0" id="230882098" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="720008568" x="342" y="216" w="44" h="25" z="150" orient="6" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="1145330306" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="101431761" x="198" y="180" w="65" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Init" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1740722021" x="630" y="414" w="60" h="40" z="230" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663654" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="137373250" name="frame" x="1008" y="162" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="137373250" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1839366210" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1839366210" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2066125149" name="Untitled" link="1740722021" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <grouping />
        <Wire classid="WireOrthogonal" id="982096351" name="" x="666" y="270" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="293136346" x="468" y="414" w="80" h="61" z="190" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1923138972" x="810" y="378" w="61" h="80" z="240" orient="7" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1190004686" name="" x="810" y="342" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2069136076" name="" x="774" y="378" w="64" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1101822615" x="738" y="504" w="80" h="36" z="120" orient="4" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="KawIn" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="370216884" name="" x="810" y="486" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="-36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1831889294" name="" x="702" y="504" w="244" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
          <vertex x="-234" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="922257670" x="504" y="540" w="80" h="36" z="130" orient="4" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="KawOut" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2018885738" x="684" y="540" w="95" h="25" z="140" orient="4" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="AwInput" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1298844987" name="" x="540" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1758109368" x="288" y="54" w="81" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="KawIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="207434697" x="288" y="72" w="91" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="KawOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1404525752" name="" x="432" y="450" w="46" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="36" y="90" />
        </Wire>
        <User classid="UserCmp" id="1299474965" name="master:zminusone" x="810" y="450" w="15" h="80" z="260" orient="1" defn="master:zminusone" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7766308">
            <param name="Name" value="Loop_1" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1803520060" name="master:zminusone" x="612" y="540" w="80" h="15" z="270" orient="2" defn="master:zminusone" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7766308">
            <param name="Name" value="Loop_1" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="1316641878" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1835441346" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="63674742" classid="Port" x="-18" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1892048569" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1334154790" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1855263828" x="-21" y="-21" w="42" h="42">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="#ffffe0c0" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1506498805" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="148853599" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="533326030" x="-26" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1942215760" x="-26" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="170267270" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="208092998" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="171536691" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="10674569" x="-18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="319560026" x="-23" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="609903609" x="-13" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1243384174" x="-32" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="243625590" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1744153916" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1914477990" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1824362656" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="992228572" classid="Port" x="18" y="36">
          <paramlist>
            <param name="name" value="AwInput" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1337342878" x="18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="561667247" x="13" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="554340633" x="23" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1544428564" x="4" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A.W." />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="myIntegrator_2_1_1_3_1_1" group="" url="" version="" build="" crc="132053408" instances="0" key="" view="false" date="0" id="813548500">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Initial value of integrator" name="y0" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Xin" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Yout" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-3" y="10" stroke="Olive" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[s]]></text>
        <text x="-3" y="-5" stroke="Olive" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[1]]></text>
        <line x1="-9" y1="0" x2="3" y2="0" stroke="Olive" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="36" y1="0" x2="27" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-18" y1="0" x2="-23" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-23" y1="-5" x2="-18" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-36" y1="0" x2="-18" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-18" y1="27" x2="-18" y2="-27" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="27" y1="0" x2="-18" y2="27" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-18" y1="-27" x2="27" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <script>
        <segment name="Fortran" id="1539058944" classid="CoreSegment"><![CDATA[#STORAGE REAL:2
#LOCAL REAL X_OLD
#LOCAL REAL Y_OLD
      X_OLD = STORF(NSTORF)
      Y_OLD = STORF(NSTORF+1)
      IF (TIMEZERO) Y_OLD = $Y0
      $Yout = Y_OLD + ($Xin + X_OLD)*0.5*DELT
      IF ($Yout .GT. TWO_PI) $Yout = $Yout - TWO_PI
      STORF(NSTORF) = $Xin
      STORF(NSTORF+1) = $Yout
      NSTORF = NSTORF+2]]></segment>
        <segment name="Branch" id="346113424" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1887791415" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1893432866" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Xin" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="762568757" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Yout" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="957785299" x="-3" y="10">
          <paramlist>
            <param name="color" value="Olive" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="s" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="553691220" x="-3" y="-5">
          <paramlist>
            <param name="color" value="Olive" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1661440375" x="-9" y="0">
          <vertex x="0" y="0" />
          <vertex x="12" y="0" />
          <paramlist>
            <param name="color" value="Olive" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="975790674" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="823434416" x="-18" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1841073561" x="-23" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="354109115" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="505769438" x="-18" y="27">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1479404254" x="27" y="0">
          <vertex x="0" y="0" />
          <vertex x="-45" y="27" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="975880679" x="-18" y="-27">
          <vertex x="0" y="0" />
          <vertex x="45" y="27" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PIwithFreeze_2_1_3_1_1" group="" url="" version="" build="" crc="78726612" instances="100" key="" view="false" date="1765927750" id="1394689194">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Init" name="Init" group="PI parameters" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-21" y="-21" width="42" height="42" stroke="Red" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="-5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="151">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="256292204" x="288" y="270" w="58" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1832329237" x="306" y="468" w="60" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1360372835" x="522" y="486" w="64" h="25" z="90" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1804654182" x="828" y="270" w="66" h="24" z="210" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1283317048" x="702" y="270" w="80" h="59" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1380643292" x="630" y="270" w="80" h="61" z="180" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="623647590" x="558" y="270" w="80" h="36" z="120" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="2075089751" x="558" y="414" w="80" h="73" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="Init" />
            <param name="YRst" value="Init" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="961961376" x="468" y="414" w="82" h="91" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="270" w="64" h="10" orient="0" id="1961296676" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="486" w="10" h="46" orient="0" id="1008349362" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="486" w="10" h="46" orient="0" id="1873602667" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="414" w="28" h="10" orient="0" id="490278103" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="1695557155" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="414" w="100" h="154" orient="0" id="1917187630" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="-144" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1310572675" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF919191" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <User classid="UserCmp" name="master:const" id="58841861" x="396" y="378" w="76" h="22" z="70" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="414" w="46" h="118" orient="0" id="1008409904" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1976187347" x="198" y="54" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1257647743" x="198" y="72" w="57" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1660251697" x="198" y="126" w="89" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1885489268" x="198" y="144" w="86" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="2123460046" x="432" y="486" w="80" h="65" z="150" orient="0" defn="master:logic_mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="540" w="64" h="10" orient="0" id="491977144" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="504" w="82" h="28" orient="0" id="719871772" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="72" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="468" w="64" h="10" orient="0" id="2074339061" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1308346946" x="198" y="540" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="825358260" x="198" y="576" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="612" w="136" h="10" orient="0" id="1431053601" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="576" w="64" h="10" orient="0" id="1048392586" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="1172503270" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF919191" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="1233932991" x="450" y="270" w="80" h="56" z="110" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="46" h="10" orient="0" id="1210602785" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1913876704" x="324" y="216" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="216" w="82" h="28" orient="0" id="1326069343" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="270" w="550" h="388" orient="0" id="1947592212" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="378" />
          <vertex x="-540" y="378" />
          <vertex x="-540" y="234" />
          <vertex x="-414" y="234" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1019028574" x="342" y="216" w="44" h="25" z="100" orient="6" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="1193982316" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="504" w="82" h="82" orient="0" id="1879786984" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="72" />
          <vertex x="-72" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="676100190" x="252" y="504" w="85" h="64" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="649552908" x="252" y="576" w="85" h="64" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="224351082" x="198" y="180" w="65" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Init" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="297254337" x="630" y="414" w="60" h="40" z="200" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663651" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1490793135" name="frame" x="882" y="396" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1490793135" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="275656942" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="275656942" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="33199609" name="Untitled" link="297254337" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1527684874" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="111964237" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1646375964" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="697258973" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1429876536" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="793227176" x="-21" y="-21" w="42" h="42">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1310083641" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="567803546" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="751726832" x="-26" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="893250299" x="-26" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2081929374" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1141703137" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2086822722" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1056537482" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1754873964" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1010174520" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1738672505" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="866477816" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="395017035" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2138056735" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1637718717" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PNExtract_3_2_3_1_1" group="" url="" version="" build="" crc="127224280" instances="0" key="" view="false" date="1765927750" id="450758647">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Select frequency [0 : 50Hz; 1 : 60Hz]" name="FreqSel" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="ABCN" x="90" y="18" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ABCP" x="90" y="-18" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="abc" x="-72" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-55" y="-33" width="130" height="65" stroke="Navy" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[P-N]]></text>
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Extract]]></text>
        <line x1="-72" y1="0" x2="-55" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-40" y="4" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[abc]]></text>
        <line x1="-60" y1="-5" x2="-55" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-60" y1="5" x2="-55" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="90" y1="-18" x2="75" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ABC (+)]]></text>
        <line x1="90" y1="18" x2="75" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="53" y="20" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ABC (-)]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="938026896" x="216" y="36" w="87" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="FreqSel" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="629296558" x="504" y="36" w="74" h="24" z="380" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="ABCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="620207709" x="504" y="72" w="75" h="24" z="370" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="ABCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1735538840" x="126" y="36" w="66" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2087405840" name="" x="306" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="837142020" name="" x="270" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1082253546" x="306" y="234" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="1779505452" x="234" y="216" w="80" h="60" z="80" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="0" />
            <param name="dqorder" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1761997238" x="1026" y="306" w="130" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="VAN = VA + VBshifted" />
            <param name="AL2" value="VBN = VB - VAshifted" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1353002796" x="666" y="306" w="128" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="VAP = VA - VBshifted" />
            <param name="AL2" value="VBP = VB + VAshifted" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tdelay" id="2140545116" x="180" y="522" w="80" h="36" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21496410">
            <param name="X0" value="0.0" />
            <param name="Init" value="0" />
            <param name="Dim" value="1" />
            <param name="COM" value="Delay" />
            <param name="Intp" value="0" />
            <param name="N" value="60" />
            <param name="T" value="0.00416667" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1823016427" x="1098" y="468" w="80" h="36" z="190" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="754809715" x="1098" y="360" w="80" h="36" z="230" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="52890842" x="738" y="468" w="80" h="36" z="170" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1413702868" x="738" y="360" w="80" h="36" z="210" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="135906497" x="1026" y="468" w="80" h="63" z="180" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1844366071" x="972" y="360" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Val" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1299713112" x="1026" y="504" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ValShifted" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="624821162" name="" x="1026" y="414" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="393639583" name="" x="972" y="360" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1054198070" x="1026" y="360" w="80" h="63" z="220" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1983682368" x="954" y="468" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbe" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1092234633" name="" x="954" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1115842981" x="1026" y="414" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbeShifted" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1721217720" x="1152" y="360" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ValN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="621537446" x="1152" y="468" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbeN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1337039389" name="" x="1134" y="468" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="581609835" name="" x="1134" y="360" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1408562636" x="1224" y="432" w="27" h="62" z="300" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1735765983" x="1224" y="414" w="58" h="40" z="310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VAB (-)" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663636" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1278057219" name="" x="1152" y="468" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-90" />
          <vertex x="54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="514302484" name="" x="1152" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1160210320" name="" x="792" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1664928994" name="" x="792" y="468" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-90" />
          <vertex x="54" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="859788255" x="864" y="414" w="62" h="40" z="330" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VAB (+)" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663638" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="2043306191" x="864" y="432" w="27" h="62" z="320" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2052785536" name="" x="774" y="360" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="754249537" name="" x="774" y="468" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="707099664" x="792" y="468" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbeP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="466908660" x="792" y="360" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ValP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1059784605" x="666" y="414" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbeShifted" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="158730025" name="" x="594" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1095226805" x="594" y="468" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbe" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2028144718" x="666" y="468" w="80" h="63" z="160" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="936676667" name="" x="612" y="360" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1082953661" name="" x="666" y="414" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="632207197" x="666" y="504" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ValShifted" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1366753204" x="612" y="360" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Val" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1505246518" x="666" y="360" w="80" h="63" z="200" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1813033816" name="" x="378" y="342" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="852540994" name="" x="378" y="468" w="64" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1701008388" x="450" y="414" w="27" h="62" z="340" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2116053951" x="450" y="396" w="81" h="40" z="350" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VAB shifted" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663640" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="855156046" x="90" y="468" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbe" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1023142947" name="" x="90" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="931180652" x="378" y="468" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbeShifted" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="961737081" name="" x="324" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1351456614" name="" x="324" y="342" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1167726813" x="378" y="342" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ValShifted" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1675892547" name="" x="90" y="342" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1499993456" x="90" y="342" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Val" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="732008227" x="180" y="306" w="94" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="1/4 cycle - 50Hz" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="417124219" x="360" y="270" w="47" h="40" z="360" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VAB0" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663642" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="978863693" name="" x="306" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1392664613" name="" x="306" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="146842030" x="360" y="270" w="27" h="80" z="90" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2095357699" name="" x="270" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="443229748" name="" x="270" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="715259159" x="306" y="216" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbe" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="641425119" x="306" y="198" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Val" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1848127861" name="" x="180" y="234" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="21829655" name="" x="180" y="216" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1164814880" name="" x="180" y="198" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="776919641" x="180" y="198" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="36011339" x="180" y="234" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="840076817" x="180" y="216" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tdelay" id="1998991527" x="180" y="342" w="80" h="36" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21496410">
            <param name="X0" value="0.0" />
            <param name="Init" value="0" />
            <param name="Dim" value="1" />
            <param name="COM" value="Delay" />
            <param name="Intp" value="0" />
            <param name="N" value="60" />
            <param name="T" value="0.005" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1339301728" x="108" y="180" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1976037446" name="" x="108" y="180" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1018524308" x="144" y="198" w="28" h="26" z="30" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="325402781" x="144" y="216" w="28" h="26" z="40" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="542407185" x="144" y="234" w="28" h="26" z="50" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1310919804" name="" x="144" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="752159798" name="" x="144" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="891946200" name="" x="144" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1364492890" x="180" y="486" w="94" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="1/4 cycle - 60Hz" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tdelay" id="1642939391" x="180" y="396" w="80" h="36" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21496410">
            <param name="X0" value="0.0" />
            <param name="Init" value="0" />
            <param name="Dim" value="1" />
            <param name="COM" value="Delay" />
            <param name="Intp" value="0" />
            <param name="N" value="60" />
            <param name="T" value="0.00416667" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="476331181" x="180" y="360" w="94" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="1/4 cycle - 60Hz" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tdelay" id="1943418963" x="180" y="468" w="80" h="36" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21496410">
            <param name="X0" value="0.0" />
            <param name="Init" value="0" />
            <param name="Dim" value="1" />
            <param name="COM" value="Delay" />
            <param name="Intp" value="0" />
            <param name="N" value="60" />
            <param name="T" value="0.005" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1461183060" x="180" y="432" w="94" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="1/4 cycle - 50Hz" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1120460775" name="" x="126" y="468" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="18" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1354319334" name="" x="126" y="342" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1750622886" x="288" y="342" w="82" h="91" z="140" orient="6" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="905404384" name="" x="216" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1173627625" name="" x="216" y="396" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="67597489" x="288" y="306" w="46" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FreqSel" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="12484949" x="288" y="432" w="46" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FreqSel" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="325185521" x="288" y="468" w="82" h="91" z="150" orient="6" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2100678863" name="" x="216" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="949114872" name="" x="216" y="522" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1779169655" x="234" y="630" w="76" h="22" z="60" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1918667859" x="234" y="720" w="76" h="22" z="70" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="966522173" name="" x="270" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2043099705" name="" x="270" y="702" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2145641095" x="252" y="702" w="36" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbeN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1678880925" x="252" y="684" w="30" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ValN" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="824288117" x="306" y="702" w="80" h="60" z="240" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="0" />
            <param name="dqorder" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="871197727" x="360" y="684" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VaN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="92530710" x="360" y="702" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="127042158" name="" x="342" y="702" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1654822854" name="" x="342" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1591458554" x="360" y="720" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VcN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1288447545" name="" x="342" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1670728717" x="504" y="756" w="62" h="40" z="280" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc (-)" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663630" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="441562476" x="414" y="756" w="27" h="80" z="260" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2019589931" name="" x="360" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="83595057" name="" x="360" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="928762974" name="" x="360" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1011114124" name="" x="360" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1300575295" name="" x="360" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1150280571" name="" x="360" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1406888845" x="414" y="666" w="27" h="80" z="270" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1340426819" x="504" y="666" w="66" h="40" z="290" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc (+)" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663633" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="549246770" name="" x="342" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="35092467" x="360" y="630" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VcP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="8160923" name="" x="342" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2086786141" name="" x="342" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1878783426" x="360" y="612" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1974558027" x="360" y="594" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VaP" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="1891157298" x="306" y="612" w="80" h="60" z="250" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="0" />
            <param name="dqorder" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="986053096" x="252" y="594" w="28" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ValP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="897237951" x="252" y="612" w="34" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VbeP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1862708230" name="" x="270" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="757811023" name="" x="270" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1667778721" x="450" y="666" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VabcP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="427251640" name="" x="414" y="666" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="45666749" x="450" y="756" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VabcN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="377660253" name="" x="414" y="756" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2089080163" x="414" y="72" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VabcN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="908918752" x="414" y="36" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VabcP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="30415020" name="" x="414" y="36" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1534246180" name="" x="414" y="72" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1974099018" name="frame" x="774" y="558" w="576" h="450" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="4.25875" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="6488169" />
          </paramlist>
          <paramlist link="1974099018" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1593134362" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1593134362" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1293683850" name="Vabc (+)" link="1340426819" color="0" bold="7" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1083616108" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1083616108">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="844879933" name="Vabc (-)" link="1670728717" color="0" bold="7" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <grouping />
        <Frame classid="ControlFrame" id="2059011253" name="" link="-1" x="612" y="540" w="126" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="484525713" name="" link="983896039" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="2132548465" classid="Port" x="90" y="18">
          <paramlist>
            <param name="name" value="ABCN" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1628390647" classid="Port" x="90" y="-18">
          <paramlist>
            <param name="name" value="ABCP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2128029333" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="abc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1202913164" x="-55" y="-33" w="130" h="65">
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="747029921" x="0" y="-18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="P-N" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1892195197" x="0" y="0">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Extract" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2015395253" x="-72" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="272989855" x="-40" y="4">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="abc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1272518275" x="-60" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2014217144" x="-60" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1315752002" x="90" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1136670603" x="51" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="ABC (+)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1870412002" x="90" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="508345519" x="53" y="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="ABC (-)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="BESS_GFMCtrl_VImp2_1" group="" url="" version="" build="" crc="64073965" instances="1" key="" view="false" date="1766992970" id="1327945046">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="517" h="513" splitter="60" commentlines="4" help-width="490">
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="AC voltage set-point [pu]" name="Vacref" group="" unit="pu" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Active power set-point (+: Out of the converter) [pu]" name="Pref" group="" unit="pu" min="0" max="2" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Reactive power set-point [pu]" name="Qref" group="General" unit="pu" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Base Frequency [Hz]" name="freq" group="General" unit="Hz" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Base MVA [MVA]" name="Sbase" group="General" unit="MVA" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1.1 [MVA]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Base AC Voltage [kV]" name="Vacbase" group="General" unit="kV" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.4 [kV]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="AC droop" name="DrpAC" group="General" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Frequency droop" name="DrpF" group="General" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Maximum AC voltage [pu]" name="MaxAC" group="General" unit="pu" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1.2 [pu]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Minimum AC voltage [pu]" name="MinAC" group="General" unit="pu" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.8 [pu]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Pref ramp rate" name="rampPrefpu" group="General" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Converter On/Off" name="DBlk" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Qmode ([0]: Vac, [1]: Q)" name="Qmode" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Synchronizer frequency set-point" name="dfref" group="General" unit="Hz" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[dfref]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter name="PMode" desc="P control mode (0: Islanded; 1: P control)" type="Integer" group="General" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="0" max="1">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Msrmnt" x="0" y="54" dim="13" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Pulses" x="-54" y="0" dim="12" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-32" y="-36" width="72" height="78" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Transparent" port="" />
        <rect x="-36" y="-39" width="72" height="78" stroke="Navy" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="White" fill-bg="Transparent" port="" />
        <line x1="0" y1="39" x2="0" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Msrmnt" />
        <line x1="0" y1="39" x2="-5" y2="44" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Msrmnt" />
        <line x1="0" y1="39" x2="5" y2="44" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Msrmnt" />
        <rect x="-10" y="-19" width="21" height="14" stroke="Navy" stroke-dasharray="none" stroke-width="0.4" fill-style="Solid" fill-fg="Navy" fill-bg="" port="" />
        <line x1="-20" y1="-21" x2="-2" y2="-16" stroke="Navy" stroke-dasharray="none" stroke-width="1.4" port="" />
        <line x1="21" y1="-21" x2="2" y2="-16" stroke="Navy" stroke-dasharray="none" stroke-width="1.4" port="" />
        <line x1="-8" y1="-12" x2="-12" y2="3" stroke="Navy" stroke-dasharray="none" stroke-width="1.4" port="" />
        <line x1="8" y1="-11" x2="12" y2="3" stroke="Navy" stroke-dasharray="none" stroke-width="1.4" port="" />
        <ellipse cx="0" cy="-13" rx="22" ry="22" stroke="Navy" stroke-dasharray="none" stroke-width="1.2" fill-style="Hollow" fill-fg="Navy" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="0" cy="-14" rx="4" ry="2" stroke="White" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Silver" fill-bg="" port="" />
        <text x="-1" y="23" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Converter]]></text>
        <text x="-40" y="-6" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Pulses]]></text>
        <text x="-3" y="35" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[controls]]></text>
        <text x="7" y="51" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Signals]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Sticky classid="Sticky" x="2916" y="18" w="774" h="738" id="372068869" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="8454143" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FFFF6480" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF919191" />
          </paramlist><![CDATA[Modulator:
Generate switching pulses]]></Sticky>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="672771054" x="3114" y="216" w="61" h="188" z="2250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="1107779846" x="3222" y="252" w="242" h="27" z="2810" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="12" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="168114200" x="3384" y="216" w="24" h="78" z="2820" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Pulses" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1288168220" x="2970" y="144" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2970" y="180" w="118" h="10" orient="0" id="1512003920" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="672044827" x="2970" y="180" w="36" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2970" y="144" w="118" h="10" orient="0" id="2074301187" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="924753790" x="3150" y="270" w="28" h="26" z="2330" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1374196097" x="3168" y="270" w="28" h="26" z="2790" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="96137751" x="3186" y="306" w="28" h="26" z="2760" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1474501412" x="3204" y="306" w="28" h="26" z="2750" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1668537491" x="3222" y="342" w="28" h="26" z="2700" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1146457527" x="3240" y="342" w="28" h="26" z="2690" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1431307633" x="3258" y="342" w="28" h="26" z="2680" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1548445323" x="3276" y="342" w="28" h="26" z="2670" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3186" y="306" w="10" h="46" orient="0" id="203762915" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="306" w="10" h="46" orient="0" id="180739962" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="342" w="10" h="82" orient="0" id="616215955" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3240" y="342" w="10" h="82" orient="0" id="1049655566" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="180" w="10" h="46" orient="0" id="246591066" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="252" w="28" h="118" orient="0" id="416653454" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1442180744" x="2970" y="396" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2970" y="396" w="118" h="10" orient="0" id="1388517119" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1071203370" x="2970" y="360" w="36" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2970" y="360" w="118" h="10" orient="0" id="1904162982" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="396" w="10" h="46" orient="0" id="409461099" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="468" w="28" h="118" orient="0" id="865339668" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1484825031" x="2970" y="576" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2970" y="612" w="118" h="10" orient="0" id="1799737790" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="374032791" x="2970" y="612" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2970" y="576" w="118" h="10" orient="0" id="2135663097" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="612" w="10" h="46" orient="0" id="1074884623" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="684" w="28" h="118" orient="0" id="703306411" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1603685147" x="3582" y="612" w="20" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3582" y="180" w="118" h="10" orient="0" id="1459359142" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1209801608" x="3582" y="576" w="36" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3582" y="144" w="118" h="10" orient="0" id="48283917" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3474" y="180" w="10" h="46" orient="0" id="863148487" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3474" y="252" w="28" h="118" orient="0" id="1338512708" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="445732303" x="3582" y="360" w="20" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3582" y="396" w="118" h="10" orient="0" id="1038283453" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3582" y="360" w="118" h="10" orient="0" id="588656818" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3474" y="396" w="10" h="46" orient="0" id="431039586" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3474" y="468" w="28" h="118" orient="0" id="212389922" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1539293997" x="3582" y="396" w="36" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2062066179" x="3294" y="306" w="28" h="26" z="2740" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1065521693" x="3312" y="306" w="28" h="26" z="2720" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2021056588" x="3330" y="270" w="28" h="26" z="2780" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="747988241" x="3348" y="270" w="28" h="26" z="2770" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="73194529" x="3582" y="180" w="20" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3582" y="612" w="118" h="10" orient="0" id="1945814830" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3582" y="576" w="118" h="10" orient="0" id="1807159961" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3474" y="612" w="10" h="46" orient="0" id="577062341" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3474" y="684" w="28" h="118" orient="0" id="1299185681" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1556203191" x="3582" y="144" w="38" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3114" y="288" w="46" h="10" orient="0" id="622742304" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3348" y="288" w="100" h="10" orient="0" id="1712481597" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3294" y="306" w="10" h="46" orient="0" id="1829809210" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3312" y="306" w="10" h="46" orient="0" id="654115843" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="360" w="28" h="10" orient="0" id="1381837427" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3186" y="324" w="28" h="10" orient="0" id="438437650" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3258" y="342" w="10" h="82" orient="0" id="2066638887" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3276" y="342" w="10" h="82" orient="0" id="1787210876" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="131122968" x="1602" y="72" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="142472859" x="1602" y="90" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2099206311" x="1638" y="126" w="41" h="40" z="2950" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vd" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663610" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="642947741" x="1926" y="216" w="41" h="40" z="2900" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="id" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663606" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1585856572" x="1926" y="270" w="41" h="40" z="2860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="iq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663602" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1319325292" x="3312" y="162" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1789631607" x="918" y="702" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="495885580" x="918" y="738" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1434505956" x="1458" y="702" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_aP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1936526763" x="1458" y="720" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_bP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1112316594" x="1458" y="738" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_cP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="579236351" x="3204" y="162" w="76" h="35" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Hz" />
            <param name="Value" value="6000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" defn="master:sig_gen" id="891553373" x="3276" y="162" w="80" h="59" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68740087">
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="444825755" x="1494" y="774" w="62" h="40" z="2600" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc* P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663589" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="738" w="28" h="10" orient="0" id="1453049408" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="702" w="28" h="10" orient="0" id="440425802" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="707627798" x="3312" y="162" w="51" h="40" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Carrier" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663561" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1514971764" x="1242" y="666" w="41" h="40" z="2630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="m*" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="1" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663594" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="388452707" x="3150" y="270" w="41" h="28" z="2800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="&lt;Untitled&gt;" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663598" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="396949348" x="3438" y="216" w="61" h="188" z="2340" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="751119166" x="3114" y="432" w="61" h="188" z="2650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3114" y="504" w="64" h="190" orient="0" id="994282879" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="1743814553" x="3114" y="648" w="61" h="188" z="2590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="545928882" x="3114" y="108" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1801572975" x="3114" y="324" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1601642630" x="3114" y="540" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3114" y="720" w="100" h="370" orient="0" id="1298452017" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-360" />
        </Wire>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="800851944" x="3438" y="648" w="61" h="188" z="2580" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="816776142" x="3438" y="540" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3438" y="720" w="172" h="370" orient="0" id="1174104386" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-360" />
          <vertex x="-162" y="-360" />
        </Wire>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="221581675" x="3438" y="432" w="61" h="188" z="2640" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="331695642" x="3438" y="324" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3438" y="504" w="136" h="190" orient="0" id="1355281424" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
          <vertex x="-126" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="362659840" x="3438" y="108" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="738" w="262" h="10" orient="0" id="842474647" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="666" w="10" h="46" orient="0" id="735506153" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1448435298" x="1188" y="576" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="702" w="28" h="10" orient="0" id="89794038" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:polar_rec" defn="master:polar_rec" id="89917249" x="972" y="720" w="97" h="73" z="1970" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:polar_rec" defn="master:polar_rec" id="2023757355" x="1296" y="720" w="98" h="73" z="2140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" defn="master:abcdq0" id="1578517360" x="1404" y="720" w="80" h="60" z="2170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="Theta" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="829433712" x="1368" y="774" w="22" h="76" z="620" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="738" w="46" h="28" orient="0" id="1204851274" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="702" w="46" h="10" orient="0" id="1107909595" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="702" w="46" h="10" orient="0" id="683283503" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="720" w="28" h="10" orient="0" id="1154804921" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="738" w="28" h="10" orient="0" id="110916330" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" id="652495603" x="1188" y="702" w="80" h="59" z="2090" orient="0" defn="master:hardlimit" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="2" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="589731152" name="" x="1224" y="702" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1262634129" x="1116" y="702" w="80" h="59" z="2060" orient="6" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1336304130" x="1116" y="630" w="36" h="80" z="580" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1709773486" x="1044" y="630" w="36" h="80" z="570" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1690516537" x="1044" y="702" w="80" h="56" z="2030" orient="6" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="36" y="558" w="288" h="126" id="1473881472" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1873791395" name="D" link="445867551" />
          <Control classid="Slider" id="1455307079" name="Inertia" link="999528713" />
          <Control classid="Meter" id="840702746" name="BESS frequency" link="1691162804">
            <path />
          </Control>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1654664695" x="198" y="306" w="46" h="40" z="2930" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pref*" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663609" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1265531407" x="234" y="396" w="41" h="40" z="2880" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663604" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="367943072" name="" x="756" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1860920552" x="810" y="252" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2083919031" x="720" y="252" w="80" h="36" z="1110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="633257336" x="648" y="252" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="999528713" x="342" y="648" w="42" h="53" z="550" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Statcom">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="New_tuning">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_ACOn">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_ACF3a">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_DCF3a">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_DCF3">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_UBMC">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_UBMD">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_UBME">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_ACF3b">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_AC">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_AC_Comm">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS_AC_BRK">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Bipole_test" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SPL_MR" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="caseb02" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="P_Test" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="WTG3_OFF" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ThreePhase_Test_newPlusControl" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="test_newVCM" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="NPS_test" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SVC-H_preliminary_0_0_11" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="S15" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="P1powerTrasnfer" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="BPpowerTransfer" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="P2powerTransfer" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="BalTest" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MAX_SCL_CAP_Q" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_REF" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base1" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_ACSF1On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_DCF1On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_DCF2On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_ACSF2On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_ACSF3On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_DCF1Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_DCF2Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_ACSF1Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_ACSF2Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_ACSF3Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="BaseMod" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_ACSF3Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_ACSF1On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_ACSF2On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_ACSF3On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_DCF1On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_DCF2On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_ACSF1Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_ACSF2Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_DCF1Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MaxSCL_Ind_DCF2Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Ukujima_ref" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="MAX_SCL_IND_Q" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_REF" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_REF" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_REF" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_ACF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_ACF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_ACF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_ACF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_ACF3a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_ACF3b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_DCF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_DCF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_DCF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC1_DCF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_ACF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_ACF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_ACF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_ACF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_ACF3a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_ACF3b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_DCF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_DCF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_DCF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC2_DCF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_ACF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_ACF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_ACF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_ACF3a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_ACF3b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_DCF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_DCF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_DCF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_DCF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC3_ACF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_ACF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_ACF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_ACF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_ACF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_ACF3a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_ACF3b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_DCF1a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_DCF1b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_DCF2a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC4_DCF2b" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SC01a" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1_Ind_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1_Ind_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1_Cap_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1_Cap_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF2_Ind_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF2_Ind_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF2_Cap_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF2_Cap_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF1_Ind_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF1_Ind_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF1_Cap_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF1_Cap_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF2_Ind_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF2_Ind_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF2_Cap_On" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="s" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DCF2_Cap_Off" crc="26191013">
            <param name="Name" value="Inertia" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100000" />
